# Κρατήστε τον έλεγχο μέσα στο θερμοκήπιο

**Έκθεση έρευνας · 29/10/2026 · Πιλοτικό θερμοκήπιο Βασσάλου (Ιεράπετρα) · SAGDSS_GH**

> **Πώς διαβάζονται οι ετικέτες:**
> - **[Ε]**: επίσημη πηγή (κατασκευαστής, datasheet, πρότυπο, CISA).
> - **[Κ]**: κοινότητα, μεταπωλητής ή τρίτος.
> - **[Εκτ]**: δική μας εκτίμηση ή συμπέρασμα, όχι γεγονός από πηγή.
>
> Οι τιμές είναι ενδεικτικές, χωρίς ΦΠΑ, εγκατάσταση, πίνακα, I/O και αισθητήρες. Οι εγκεκριμένες αποφάσεις Δ-1 έως Δ-5 ισχύουν ως δεσμεύσεις. Όπου η έρευνα δείχνει ένταση μαζί τους, τη **σημειώνουμε** και δεν τις αλλάζουμε.

## Η σύντομη απάντηση

Η απάντηση είναι η **αρχιτεκτονική Α**. Την προτείνουμε για το πιλοτικό. Ο **UG67** μένει πύλη και τοπικός network server LoRaWAN. Ένας **ξεχωριστός βιομηχανικός υπολογιστής edge, χωρίς ανεμιστήρα, με όριο λειτουργίας 60–70 °C** τρέχει το SAGDSS_GH και την ουρά αποστολής. Το **S7-1200 1214C** παραμένει η τελική αρχή. Από κάτω υπάρχουν ενσύρματοι αισθητήρες, θερμοστάτης υλικού και διακόπτες Χειροκίνητο–0–Αυτόματο.

Η Α είναι η μόνη επιλογή που ταιριάζει ταυτόχρονα σε τρία πράγματα. Πρώτο, στις αποφάσεις Δ-3 και Δ-4. Δεύτερο, στο υλικό που υπάρχει ήδη: ο UG67 έχει όριο λειτουργίας −40 έως +70 °C ([Ε] [datasheet UG67](https://spectra.de/media/f8/2e/7a/1639734930/Datasheet-UG67.pdf)). Τρίτο, στη βασική αρχή του σχεδίου: κάθε επίπεδο δουλεύει χωρίς το επίπεδο από πάνω του. Αν πέσει το edge, το PLC συνεχίζει. Αν πέσει το internet, συνεχίζουν το edge και το PLC.

Η σημερινή διαδρομή είναι UG67 → ThingPark cloud → server. **Δεν είναι συμβατή με αυτονομία.** Χωρίς internet καμία μέτρηση LoRa δεν φτάνει τοπικά, άρα το πρώτο βήμα είναι να μπει ο network server μέσα στο θερμοκήπιο. Το ενσωματωμένο NS του UG67, σε firmware V2.11 και νεότερο, στέλνει κάθε εφαρμογή ταυτόχρονα σε έναν MQTT broker και σε ένα HTTP(S) endpoint. Κρατά επίσης έως **10.000 μηνύματα MQTT** όσο η σύνδεση είναι κομμένη ([Ε] [Οδηγός UG65 V2.14](https://www.titan.ie/wp-content/uploads/Milesight-ug65-user-guide.pdf)).

Τρεις κίνδυνοι μένουν ανοιχτοί:
- **Θερμοκρασία πίνακα.** Ο πίνακας στον ήλιο της Ιεράπετρας ζεσταίνεται πολύ, και οι μπαταρίες LiFePO4 χάνουν το μεγαλύτερο μέρος της ικανότητας ρεύματός τους στους 60 °C ([Ε] [SITOP BAT1600](https://asset.conrad.com/media10/add/160267/c1/-/en/002879440DS01/tehnicni-podatki-2879440-siemens-6ep4132-0ja00-0ay0-specialni-akumulatorji-lifepo-4-24-v-1-kos.pdf)).
- **Δ-1 και υπερθέρμανση.** Η «κλειστά παράθυρα σε βλάβη» συγκρούεται με τον κίνδυνο υπερθέρμανσης μέσα σε λίγα λεπτά καλοκαιρινού ήλιου.
- **Μετάβαση συσκευών από το ThingPark.** Οι συσκευές OTAA μεταφέρονται με επανασύνδεση (re-join). Οι ABP θέλουν επαναπρογραμματισμό.

Η πρόταση είναι να προχωρήσουμε σε έξι φάσεις: αποφάσεις, πάγκος δοκιμών, λογισμικό edge, PLC και πίνακας, μετάβαση συσκευών, σκιώδης λειτουργία. Καμία αυτόματη εντολή δεν δίνεται πριν περάσουν όλες οι δοκιμές αποδοχής.

## Τέσσερις αρχιτεκτονικές, και μόνο μία κρατά χωριστά τα επίπεδα

Όλες οι επιλογές πατούν στα ίδια τέσσερα επίπεδα:

| Επίπεδο | Τι είναι |
|---|---|
| **L0** | Υλικές ασφάλειες |
| **L1** | PLC, η τελική αρχή |
| **L2** | Edge: τοπικό NS, SAGDSS_GH, ουρά αποστολής, τοπικό PWA |
| **L3** | Cloud: ρυθμίσεις και γνώση με έκδοση, ποτέ έλεγχος σε πραγματικό χρόνο |

Η διαφορά ανάμεσα στις αρχιτεκτονικές είναι **σε ποιο κουτί μπαίνει καθένα από αυτά τα επίπεδα**. Ο πίνακας τις συγκρίνει.

| | **Α · UG67 + edge PC + S7-1200** | **Β · RAK7393 all-in-one + S7-1200** | **Γ · Linux-PLC (PLCnext / WAGO / RevPi) = PLC + edge μαζί** | **Δ · Εμπορικός ελεγκτής κλίματος (κατηγορία Argus Axia) + SAGDSS_GH από πάνω** |
|---|---|---|---|---|
| **Πύλη / NS** | UG67 (υπάρχει), ενσωματωμένο NS, MQTT προς broker στο edge | RAK7393 με ChirpStack σε Docker | Χρειάζεται ακόμη πύλη (UG67) | UG67 ή ό,τι δίνει ο προμηθευτής. Το LoRaWAN στο Axia είναι «coming soon in 2026» ([Ε] [Argus Axia](https://arguscontrols.com/products-and-solutions/control-systems/argus-axia)) |
| **Κόστος υλικού (ενδεικτικό)** | Edge: RevPi Connect 5 €499–639 ([Ε] [κατάστημα RevPi](https://revolutionpi.com/shop/en/revpi-connect-5-100420)). 1214C €414 ([Κ] [Farnell](https://ie.farnell.com/siemens/6es7214-1ag40-0xb0/cpu-simatic-s7-16i-p-10-o-p-24v/dp/2484607)). Ο UG67 υπάρχει ήδη. **Σύνολο ≈ €1,5–2 χιλ.** μαζί με UPS και router [Εκτ] | RAK7393 $439–579 χωρίς κεραίες ([Ε] [κατάστημα RAK](https://store.rakwireless.com/products/rak7393-wisgate-connect-outdoor-industrial-iot-gateway)), συν 1214C. **≈ €1,3–1,8 χιλ.** [Εκτ] | AXC F 1252 ~€440 ([Κ] [industry-electronics](https://industry-electronics.com/phoenix-contact/1646469-axc-1252-steuerung-lieske_897318.htm)) ή AXC F 2152 €823–1.027 ([Κ] [RS](https://fr.rs-online.com/web/p/automates-programmables/1771391)), συν I/O. **Παρόμοιο με την Α** [Εκτ] | Μόνο με προσφορά. Ένα μεταχειρισμένο σύστημα Priva αναφέρει κόστος αντικατάστασης «~100K» NZD ([Κ] [grower2grower](https://www.grower2grower.co.nz/priva-compact-cc-greenhouse-climate-control-system-for-sale/)). **Πολλαπλάσιο** [Εκτ] |
| **Αυτονομία** | **Υψηλή.** Τρία ανεξάρτητα κουτιά. Αν πέσει το edge, ο UG67 κρατά μετρήσεις και το PLC περνά σε τοπικό πρόγραμμα | **Μεσαία-υψηλή.** Αν πέσει το RAK, χάνονται μαζί NS και edge. Το PLC συνεχίζει | **Μεσαία.** Ένας πυρήνας Linux για PLC και εφαρμογή. Το heartbeat των 10 s δεν προστατεύει από κοινές αστοχίες (μνήμη, δίσκος, ενημέρωση) [Εκτ] | **Υψηλή για τους βρόχους.** Το Axia δουλεύει τοπικά και συγχρονίζει μετά ([Ε] [Argus Axia](https://arguscontrols.com/products-and-solutions/control-systems/argus-axia)). Το SAGDSS_GH εξαρτάται από διεπαφή που δεν έχει επιβεβαιωθεί |
| **Κίνδυνος** | Δύο κουτιά προς συντήρηση. Το buffer του UG67 δεν είναι τεκμηριωμένο σε επανεκκίνηση | Όριο **55 °C**. Watchdog μόνο μέσω RTC-alarm ([Ε] [datasheet RAK7393](https://docs.rakwireless.com/product-categories/wisgate/rak7393/datasheet/)). Νέα καταχώριση όλων των αισθητήρων | Η Phoenix προειδοποιεί ότι πρόσθετες εφαρμογές «can have an adverse affect on real-time behavior» ([Ε] [plcnext.help](https://plcnext.help/te/WBM/Administration_PLCnext_Apps.htm)) | Κλειστές διεπαφές. Η Priva δίνει cloud API με OAuth ([Ε] [Priva API](https://www.priva.com/media/ov0oot20/priva-api-en.pdf)). Το IIVO λειτουργεί «entirely via the internet» ([Κ] [Hortidaily](https://www.hortidaily.com/article/9819508/climate-computer-pioneer-reflects-on-half-a-century-with-hoogendoorn)) |
| **Προσπάθεια ανάπτυξης** | Προσαρμογέας για το JSON Milesight, ουρά αποστολής, πελάτης OPC UA, πρόγραμμα PLC | Ίδια με την Α, συν προσαρμογή για ChirpStack v4 (`deviceInfo.devEui`) ([Ε] [ChirpStack events](https://www.chirpstack.io/docs/chirpstack/integrations/events.html)) | Νέο εργαλείο (PLCnext Engineer ή CODESYS αντί για TIA), επανεπικύρωση του προτύπου | Μικρή για τους βρόχους. Η διεπαφή με το SAGDSS_GH είναι διαπραγμάτευση ανά έργο: η Ridder κάνει την ενσωμάτωση Modbus ως εξειδικευμένη υπηρεσία ([Κ] [Ridder](https://ridder.com/about-us/careers/detail/technical-consultant-climate)) |
| **Θερμοκρασία (πίνακας Ιεράπετρας)** | UG67 −40…70 °C [Ε]. RevPi Connect 5 −25…60 °C «for typical use» ([Ε] [RevPi docs](https://revolutionpi.com/en/knowledge/../docs/revpi-connect-5)). Karbon 410 −40…70 °C, οι πηγές διαφωνούν ([Κ] [DirectIndustry](https://www.directindustry.com/prod/onlogic/product-240361-2489463.html)) | **−20…55 °C** μέσα σε σφραγισμένο IP67 στον ήλιο [Ε] | AXC F 2152 −25…60 °C ([Κ] [RS](https://ie.rs-online.com/web/p/plcs-programmable-logic-controllers/2055853)) | Άγνωστη |
| **Δέσμευση σε προμηθευτή** | Χαμηλή: Milesight για την πύλη, ανοιχτό Linux για το edge | Χαμηλή: ανοιχτό ChirpStack | Μεσαία: Phoenix ή WAGO. Δεν βρέθηκε Έλληνας διανομέας Phoenix [Κ] | **Υψηλή:** αισθητήρες, ανταλλακτικά, λογισμικό. Η Hoogendoorn σταμάτησε το iSii την 1/1/2026 ([Ε] [Hoogendoorn](https://hoogendoorn.com/en/projects/hoogendoorn-discontinues-sales-of-the-isii-climate-computer-full-focus-on-iivo)) |
| **Σχέση με Δ-1…Δ-5** | Συμφωνεί σε όλες | **Ένταση με Δ-3**: ChirpStack σε θερμοκήπιο με μία πύλη | **Ένταση με Δ-4**: όχι S7-1200 | **Ένταση με Δ-4**: ο ελεγκτής του προμηθευτή γίνεται L1 |

Η **Β** είναι φθηνότερη σε κουτιά, όχι σε συνολικό κόστος. Το RAK7393 βάζει πύλη, NS, edge και ουρά σε ένα σφραγισμένο κουτί με όριο 55 °C. Ο UG67 πρέπει να μείνει στη θέση του για τις κεραίες, και το RAK7393 πρέπει να μπει σε σκιά. Επιπλέον, στην κοινότητα ChirpStack αναφέρεται ότι **χάθηκαν 23–62 % των uplinks** μετά από επανασύνδεση, όταν το NS ήταν απομακρυσμένο, ακόμη και πίσω από Mosquitto bridge ([Κ] [φόρουμ ChirpStack](https://forum.chirpstack.io/t/buffer-if-connection-lost/19008)). Αυτό δεν αφορά ένα NS στο ίδιο LAN, αλλά δείχνει ότι η αποθήκευση και επαναποστολή θέλει έλεγχο στην πράξη.

Η **Γ** δεν εξοικονομεί σχεδόν τίποτα σε υλικό. Αφαιρεί όμως την ανεξαρτησία που δίνει νόημα στο heartbeat της Δ-5: αν το edge και το PLC μοιράζονται πυρήνα, οι πιθανότερες βλάβες του edge σταματούν και το PLC [Εκτ]. Ούτε η Siemens συγχωνεύει χωρίς σκληρό διαχωρισμό. Στον ET 200SP Open Controller ο software controller λειτουργεί «completely independent of Windows» ([Ε] [φυλλάδιο Siemens](https://www.eandm.com:443/Products/Content/Siemens/PDFs/ET200SP_Open_Controller.pdf)).

Η **Δ** έχει πραγματικό πλεονέκτημα: δοκιμασμένους κηπευτικούς αλγόριθμους και την ευθύνη να τη φέρει ο προμηθευτής. Κανένας προμηθευτής όμως δεν δημοσιεύει χάρτη registers. Δεν βρέθηκε επίσης εγκαταστάτης στην Κρήτη, οπότε η εγγραφή τιμών-στόχων από το SAGDSS_GH θα έπρεπε να κλειδωθεί με σύμβαση πριν από την αγορά.

Υπάρχει και πέμπτη παραλλαγή, που δεν προτείνεται. Το ThingPark Enterprise τρέχει on-premise «with or without internet access» και έχει έκδοση All-in-One για μία πύλη ([Ε] [ThingPark Enterprise](https://docs.thingpark.com/thingpark-enterprise/latest/docs/overview-tpe/key-highlights/)). Η τιμή του δίνεται μόνο με προσφορά, και δεν βρέθηκε ένδειξη ότι τρέχει στον UG67.

## Η σύσταση: Α, με μηχάνημα edge 60–70 °C και OPC UA

**Προτείνουμε την Α για το πιλοτικό.** Τα επιμέρους κομμάτια είναι τα εξής.

**Πύλη και NS.** Ο **UG67** χρησιμοποιείται με ενσωματωμένο NS (Δ-3). Η εφαρμογή στέλνει με MQTT, QoS 1, σε broker **πάνω στο edge**, γιατί η Milesight δεν τεκμηριώνει broker μέσα στην πύλη ([Ε] [Οδηγός UG65](https://www.titan.ie/wp-content/uploads/Milesight-ug65-user-guide.pdf)). Για τον broker προτείνουμε Mosquitto 2.1 με το πρόσθετο `persist-sqlite`. Η παλιά αποθήκευση με στιγμιότυπα γράφει στον δίσκο μόνο κάθε **1800 s**, και η προεπιλεγμένη ουρά είναι **1000 μηνύματα** ανά πελάτη ([Ε] [mosquitto.conf](https://mosquitto.org/man/mosquitto-conf-5.html), [Ε] [Mosquitto sqlite](https://mosquitto.org/documentation/persistence/sqlite/)).

**Μηχάνημα edge.** Χρειάζεται βιομηχανικό μηχάνημα με ράγα DIN, τροφοδοσία 24 VDC, χωρίς ανεμιστήρα, με όριο τουλάχιστον 60 °C. Κατά σειρά προτίμησης:
- **RevPi Connect 5:** −25…60 °C, δύο watchdog υλικού, TPM 2.0, €499–639 ([Ε] [RevPi docs](https://revolutionpi.com/en/knowledge/../docs/revpi-connect-5)).
- **OnLogic Karbon 410:** −40/−25…70 °C, 9–48 VDC. Το όριο θερμοκρασίας πρέπει να επιβεβαιωθεί.
- **Advantech UNO-127:** −20…60 °C, έως 35 W ([Κ] [PB Tech](https://www.pbtech.com/au/product/IPCAVH120007/Advantech-UNO-127-E23BA-ATOM-X6413E8G64G-2x-RJ45-2)).

Το **OnLogic CL210G-10** που προβλέπει σήμερα το `tier.json` **δεν συνιστάται**. Έχει όριο 0–50 °C, ή **0–40 °C με το τυπικό τροφοδοτικό**, και τροφοδοτείται από βύσμα 12 V ([Κ] [HARDWARIO](https://docs.hardwario.com/smart-devices/onlogic/cl210g-10)). Η σελίδα του στο κατάστημα της OnLogic επιστρέφει 404. Για τον ίδιο λόγο το **SIMATIC IOT2050** (0–50 °C, [Ε] [datasheet Siemens](https://static.rapidonline.com/pdf/07-0768_v1.pdf)) ταιριάζει μόνο σε πίνακα με κλιματισμό.

**Σύνδεση edge ↔ PLC.**
- **Κύρια επιλογή: OPC UA** στο S7-1200. Υποστηρίζεται από firmware V4.4 ([Ε] [Siemens 109781701](https://cache.industry.siemens.com/dl/files/701/109781701/att_1038809/v3/109781701_S7_1200_OPC_UA_Server_DOCU_V10_en.pdf)). Χρειάζεται την άδεια **6ES7823-0BA00-2BA0** ([Ε] [Siemens Mall](https://mall.industry.siemens.com/mall/en/za/Catalog/Product/6ES7823-0BA00-2BA0)). Ρυθμίσεις: Sign&Encrypt Basic256Sha256 και χρήστης με κωδικό ([Κ] [OPC Foundation](https://opcfoundation.org/products/view/opc-ua-with-simatic-controllers/)).
- **Εφεδρική: Modbus TCP**, μόνο με λίστα επιτρεπόμενων IP.
- **Ποτέ PUT/GET.** Δίνει ανάγνωση και εγγραφή χωρίς πιστοποίηση, και ο ίδιος ο συντηρητής του nodeS7 το αποθαρρύνει όπου υπάρχει κίνδυνος τραυματισμού ([Κ] [nodes7](https://github.com/plcpeople/nodes7)).
- **Firmware PLC ≥ V4.7**, λόγω του CVE-2024-47100 ([Ε] [CISA ICSA-25-021-02](https://www.cisa.gov/news-events/ics-advisories/icsa-25-021-02)).

**Λογισμικό edge.** Σε **Node 24 LTS**. Το Node 20 έφτασε σε τέλος ζωής στις **30/4/2026**. Το Node 22 είναι σε Maintenance έως 30/4/2027, ενώ το 24 είναι Active LTS έως **30/4/2028** ([Ε] [Node.js release schedule](https://github.com/nodejs/release)).

**Συναγερμοί και ρολόι.** Βιομηχανικός router με δύο SIM (π.χ. Teltonika RUTX11, −40…75 °C, ~£336) ([Κ] [GridConnect](https://www.gridconnect.com/products/teltonika-rutx11-cat6-industrial-cellular-router-with-dual-sim-and-wi-fi)). Μια ψηφιακή είσοδός του δέχεται επαφή συναγερμού από το PLC, ώστε να στέλνει **SMS χωρίς internet**. Για την ώρα χρειάζεται πηγή GNSS και RTC.

Η Α κοστίζει λίγο περισσότερο από τη Β σε κουτιά. Δίνει όμως **απομόνωση αστοχιών**: η πύλη μένει έξω κοντά στις κεραίες, το edge μπαίνει στον πίνακα, και το PLC δεν εξαρτάται από κανένα από τα δύο. Ο RAK7393 μένει ως λύση για εγκαταστάσεις χωρίς UG67. Το ChirpStack μένει για εγκαταστάσεις με πολλές πύλες, όπως προβλέπει η Δ-3.

## Το σχέδιο σε έξι φάσεις με μετρήσιμες δοκιμές αποδοχής

Η σειρά των φάσεων έχει έναν σκοπό: να μη χρειαστεί ποτέ δοκιμή στο πραγματικό θερμοκήπιο πριν περάσει στον πάγκο. Το SAGDSS_GH μένει **συμβουλευτικό (M0)** σε όλη τη διάρκεια. Η πρώτη εντολή τιμής-στόχου προς το PLC δίνεται μόνο μετά τη Φάση 5.

| Φάση | Τι γίνεται | Παραδοτέο / πύλη ολοκλήρωσης |
|---|---|---|
| **0 · Αποφάσεις και απογραφή** (1–3 εβδ.) | Αποφάσεις Ε1–Ε10 (επόμενη ενότητα). Από το ThingPark: λίστα συσκευών του πιλοτικού, ποιες είναι OTAA και ποιες ABP, και αν το CSV export δίνει AppKey σε απλό κείμενο. Το AppKey είναι «Mandatory if External Join Server option is DEACTIVATED» ([Ε] [ThingPark import](https://docs.thingpark.com/thingpark-enterprise/latest/docs/user-guide/devices-multicasts-connections/devices/activate-new-devices/import-devices)). Καταγραφικό θερμοκρασίας και υγρασίας στη θέση του πίνακα. Ερωτήματα σε Milesight και Siemens (ενότητα κενών) | Υπογεγραμμένη λίστα αποφάσεων και πίνακας συσκευών με κλειδιά (κρυπτογραφημένος) |
| **1 · Πάγκος δοκιμών** (3–4 εβδ.) | Δεύτερος UG67 σε firmware V2.14, 1214C σε FW ≥ V4.7 με άδεια OPC UA, το μηχάνημα edge, router, UPS. Ψηφιακός δίδυμος της διεπαφής PLC (node-opcua server) για το CI. Το PLCSIM Advanced **δεν** προσομοιώνει S7-1200 ([Κ] [οδηγός PLCSIM](https://www.bilibili.com/opus/783954475162271785)), άρα χρειάζεται πραγματικός 1214C | Απαντήσεις στα «ΥΠΟ ΕΛΕΓΧΟ» του UG67 (buffer σε επανεκκίνηση, HTTP retry, Semtech + Embedded NS) |
| **2 · Λογισμικό edge** (6–8 εβδ.) | Παραλαβή από τον τοπικό MQTT με προσαρμογέα για το JSON της Milesight, που μοιάζει με ChirpStack v3 ([Ε] [Milesight MQTT API](https://resource.milesight.com/milesight/iot/document/ug-mqtt-api-documentation-en.pdf)). Ουρά αποστολής σε SQLite με WAL και **`synchronous=FULL`** ([Ε] [SQLite PRAGMA](https://www.sqlite.org/pragma.html#pragma_synchronous)). Ροές προτεραιότητας: συναγερμοί → γεγονότα → μετρήσεις. Μοναδικό κλειδί `(site_id, stream, seq)`. Επιβεβαίωση με «υψηλότερο συνεχές seq». Λήψη ρυθμίσεων από το cloud με έκδοση. Τοπικό PWA. Node 24 | Το cloud `POST /ingest/batch` επεκτείνεται με `UNIQUE(site_id, stream, seq)` |
| **3 · PLC και πίνακας** (6–8 εβδ., παράλληλα με τη 2) | Ενσύρματοι αισθητήρες ασφαλείας. Τοπικό ασφαλές πρόγραμμα. Γραμματοκιβώτιο εντολών με `session`, `cmd_id`, lease και CRC. Σκληρά όρια μόνο μέσα στο PLC. Διακόπτες ΧΟΑ. Θερμοστάτης υλικού. UPS 24 VDC. Επαφή συναγερμού προς τον router. Εκτίμηση κινδύνου για τα μηχανοκίνητα παράθυρα (ISO 12100) | Δοκιμές υλικού στον πάγκο (Hardware-in-the-loop) |
| **4 · Μετάβαση συσκευών του πιλοτικού** (1–2 εβδ.) | Εισαγωγή CSV στο NS του UG67. Διαγραφή από το ThingPark. Εξαναγκασμένο re-join. Οι ABP περνούν σε OTAA με ToolBox/NFC. Η Milesight το συστήνει μετά την ευπάθεια της 15/7/2026 ([Ε] [Milesight advisory](https://www.milesight.com/legal/vulnerabilities-in-some-milesight-sensors)) | Κάθε DevEUI φαίνεται πρώτα στον broker του edge και μετά στο cloud |
| **5 · Σκιώδης λειτουργία** (2–4 εβδ.) | Το edge υπολογίζει και καταγράφει τις προτάσεις του, αλλά **δεν γράφει** στο PLC. Εκτελείται όλο το σετ δοκιμών αποδοχής στο πραγματικό θερμοκήπιο | Έγκριση για M2/M3 (τιμές-στόχοι με lease) |

Οι δοκιμές αποδοχής που ακολουθούν είναι γραμμένες ώστε το αποτέλεσμα να είναι «πέρασε» ή «απέτυχε» χωρίς ερμηνεία. Τρέχουν πρώτα στον πάγκο και μετά, ως υποσύνολο, στο θερμοκήπιο.

| # | Δοκιμή | Κριτήριο επιτυχίας |
|---|---|---|
| Τ1 | **24 ώρες χωρίς internet** (αποσύνδεση WAN στον router) | Μετά την επανασύνδεση το cloud έχει **100 %** των εγγραφών. Το `count` και το `max(seq)` συμφωνούν ανά ροή. Το seq ανεβαίνει χωρίς κενά. **0 διπλές.** Οι συναγερμοί φτάνουν πρώτοι |
| Τ2 | **Τερματισμός του edge** (`kill -9` και απότομη αποκοπή ρεύματος) | Το PLC μπαίνει σε `LOCAL_SAFE` σε **≤ 10 s** (Δ-5). Όταν το edge ξαναξεκινήσει, ανοίγει νέα συνεδρία και **καμία** εντολή με παλιό `cmd_id` ή ληγμένο lease δεν εκτελείται. Το PLC επιστρέφει σε λειτουργία edge μόνο μετά από N διαδοχικά heartbeat |
| Τ3 | **Διακοπή ρεύματος δικτύου** | Το UPS κρατά PLC, edge, πύλη, switch και router για το διάστημα της απόφασης Ε5, **με τον πίνακα στη μετρημένη θερμοκρασία του**. Φεύγει SMS. Στην επαναφορά το OB100 οδηγεί σε ασφαλή κατάσταση και μετά σε κανονική |
| Τ4 | **Σιωπή LoRa** (πύλη εκτός) | Μετά το παράθυρο φρεσκάδας της Δ-5 οι μετρήσεις φαίνονται «άγνωστες» και σταματούν οι προτάσεις που τις χρειάζονται. Το PLC συνεχίζει με τους ενσύρματους αισθητήρες |
| Τ5 | **PLC σε STOP** | Ο θερμοστάτης υλικού και οι διακόπτες ΧΟΑ λειτουργούν. Φεύγει συναγερμός |
| Τ6 | **Αποκοπή ρεύματος στο edge στη μέση εγγραφής** (×20) | 0 απώλειες και 0 διπλές στην ουρά |
| Τ7 | **30 ημέρες εκτός σύνδεσης σε επιταχυνόμενη προσομοίωση** | Η πολιτική δίσκου αραιώνει μόνο τις παλιές μετρήσεις, με δείκτη κενού. Οι συναγερμοί και οι εντολές δεν σβήνουν ποτέ |
| Τ8 | **Ρολόι** (εκκίνηση χωρίς NTP/GNSS, άλμα ±1 ώρα) | Κάθε εγγραφή έχει `clock_state`. Η σειρά καθορίζεται μόνο από το seq. Το cloud εντοπίζει την απόκλιση |
| Τ9 | **Διακόπτης ΧΟΑ σε «Χειροκίνητο»** | Οι εντολές του edge επιστρέφουν `REJECTED_MODE` και το PWA το δείχνει |
| Τ10 | **Ασφάλεια** | PUT/GET κλειστό. Το endpoint OPC UA «None» και η ανώνυμη πρόσβαση κλειστά. Το PLC απαντά μόνο στην IP του edge. Καμία εισερχόμενη θύρα στον router |
| Τ11 | **Θερμοκρασία πίνακα** | Ο αισθητήρας του πίνακα στο PLC δίνει συναγερμό πριν από το όριο του πιο ευαίσθητου κουτιού |

## Οι αποφάσεις που μένουν στον ιδιοκτήτη

Τρεις εντάσεις με τις εγκεκριμένες αποφάσεις χρειάζονται ρητή απάντηση. Η έρευνα δεν τις αλλάζει, μόνο τις φέρνει στην επιφάνεια.

**Δ-1 και υπερθέρμανση.** Το «ασφαλές» για αέρα και βροχή είναι παράθυρα **κλειστά**. Το «ασφαλές» για ζέστη είναι **ανοιχτά**. Η έρευνα για το S7-1200 προτείνει τρία πράγματα [Εκτ]:
- Ο θερμοστάτης υλικού να **ανοίγει** τα παράθυρα, ή τουλάχιστον να ακυρώνει την εντολή κλεισίματος.
- Το τοπικό πρόγραμμα του PLC να εφαρμόζει απλό νόμο αερισμού ανά ζώνη θερμοκρασίας.
- Ενσύρματοι αισθητήρες αέρα και βροχής να αποφασίζουν όταν οι δύο ανάγκες συγκρούονται.

Δεν βρέθηκε βιβλιογραφία ειδικά για θερμοκήπια πάνω σε αυτό το δίλημμα.

Υπάρχει και μια συνέπεια που λείπει από τη Δ-1. Σε διακοπή ρεύματος **τα μοτέρ δεν κινούνται**, γιατί το UPS των ~50 W καλύπτει μόνο τον έλεγχο. Τα παράθυρα μένουν όπου βρίσκονταν, εκτός αν ο μηχανισμός κλείνει με ελατήριο ή βαρύτητα.

**Δ-2 και D2D.** Το D2D της Milesight είναι ιδιόκτητο LoRa, όχι LoRaWAN. Λειτουργεί με εντολή 2 byte, υπόσχεται απόκριση κάτω από 1 s ([Ε] [D2D brochure](https://resource.milesight.com/milesight/all/our-brand/milesight-d2d-brochure-en.pdf)), και **δεν έχει τεκμηριωμένη επιβεβαίωση ή επανάληψη**. Στον UC511 περιορίζεται σε τρία σημεία ([Ε] [UC51x properties](https://www.milesight.com/development-platform/docs/en/device-reference/uc51x-properties.html)):
- λειτουργεί μόνο σε υλικό v4.x,
- συστήνεται Class C, που αδειάζει πολύ πιο γρήγορα μια μπαταρία,
- το κλειδί είναι 16 δεκαεξαδικοί χαρακτήρες με μηδενικά στο τέλος.

Τα κλειδιά D2D διαβάζονταν με NFC μέχρι την ενημέρωση **UC511 v1.7** ([Ε] [Milesight advisory](https://www.milesight.com/legal/vulnerabilities-in-some-milesight-sensors)). Αν μπει ποτέ D2D, ας είναι μόνο ως εφεδρικό «κλείσε βάνα», με επιβεβαίωση μέσω uplink. Αυτό συμφωνεί με τη Δ-2.

**Δ-4 και S7-1200 G2.** Η νεότερη σειρά **S7-1200 G2** έχει πιστοποίηση IEC 62443-4-2 από την TÜV SÜD ([Ε] [Siemens 109988966](https://support.industry.siemens.com/cs/attachments/109988966/s71500_iec_62443_4_2_conformity_en-US_en-US.pdf)). Το ερώτημα είναι αν η Δ-4 εννοεί τον κλασικό 1214C ή αν επιτρέπει G2. Αν επιλεγεί G2, πρέπει να ελεγχθεί αν προσομοιώνεται.

| # | Απόφαση | Επιλογές | Πρόταση της έρευνας |
|---|---|---|---|
| Ε1 | Παράθυρα σε βλάβη μέσα σε καλοκαιρινό ήλιο | Αυστηρή Δ-1 / κλειστά με παράκαμψη από θερμοστάτη / νόμος ανά ζώνη θερμοκρασίας στο PLC | Κλειστά για αέρα και βροχή, ο θερμοστάτης υλικού ανοίγει σε υπερθέρμανση. **Απόφαση του γεωπόνου μαζί με τον κατασκευαστή του θερμοκηπίου** (αντοχή μηχανισμού σε άνεμο) |
| Ε2 | Μηχάνημα edge | RevPi Connect 5 / Karbon 410 / UNO-127 / IOT2050 (μόνο σε πίνακα με κλιματισμό) | RevPi Connect 5, αν ο μετρημένος πίνακας μένει ≤ 55 °C. Αλλιώς Karbon 410, αφού επιβεβαιωθεί το όριο |
| Ε3 | Θέση και ψύξη πίνακα | Έξω από το φύλλο του θερμοκηπίου σε βόρειο τοίχο / σκίαστρο / ανεμιστήρας με θερμοστάτη / εναλλάκτης θερμότητας | Έξω από τον αέρα του θερμοκηπίου, σε σκιά, με αισθητήρα θερμοκρασίας στο PLC [Εκτ] |
| Ε4 | OPC UA ή Modbus TCP | — | OPC UA κύριο, Modbus TCP εφεδρικό |
| Ε5 | Ώρες UPS και χημεία μπαταρίας | 4 ή 8 ώρες · LiFePO4 ή μολύβδου | 50 W × 4–8 h → **≈15–29 Ah στα 24 V** μετά τα περιθώρια [Εκτ]. LiFePO4, γιατί η Siemens αναφέρει «high temperature resilience» ([Ε] [Siemens DC UPS](https://assets.new.siemens.com/siemens/assets/api/uuid:ebcdb3af4a9bc128e72e1a6bb5a513d42f004e25/application-note-dc-usv-en.pdf)). Μπαταρία στο πιο δροσερό σημείο. Φθηνή λύση: Mean Well DRS-240 (~$190–240, δέχεται λίθιο) ([Κ] [TRC](https://www.trcelectronics.com/products/mean-well-drs-240-24)) |
| Ε6 | Διάρκεια χωρίς internet που εγγυόμαστε | ≥ 7 / ≥ 30 ημέρες | ≥ 30 ημέρες. Ο χώρος δεν είναι το πρόβλημα (δεκάδες MB), είναι η φθορά του eMMC [Εκτ] |
| Ε7 | Μετάβαση από ThingPark | Μόνο οι συσκευές του πιλοτικού / όλες όσες ακούει ο UG67 | Η αλλαγή του packet forwarder μεταφέρει **όλες** τις συσκευές που ακούει η πύλη. Αν ο UG67 εξυπηρετεί και γειτονικούς αγρούς, χρειάζεται μικτή λειτουργία «Semtech + Embedded NS», που ο οδηγός επιτρέπει ([Ε] [Οδηγός UG65](https://www.titan.ie/wp-content/uploads/Milesight-ug65-user-guide.pdf)). Το αν το ThingPark δέχεται Semtech UDP μένει να ελεγχθεί |
| Ε8 | Έκδοση Node | 22 (έως 4/2027) / 24 (έως 4/2028) | **Node 24** |
| Ε9 | Δεύτερο κανάλι συναγερμού | Μόνο SMS από τον router / και ανεξάρτητος GSM dialer | SMS από δύο διαφορετικούς παρόχους. Ο dialer είναι προαιρετικός |
| Ε10 | Λειτουργική ασφάλεια | Τυπικό S7-1200 με ασφάλειες υλικού / S7-1200 F | Εκτίμηση κινδύνου πρώτα. Αν κάποια λειτουργία βγει PLr ≥ c, υλοποιείται σε υλικό ή σε F-CPU, ποτέ στο edge [Εκτ]. Από **14/1/2027** ισχύει ο Κανονισμός Μηχανημάτων 2023/1230 ([Ε] [nlfnorm](https://nlfnorm.cz/en/ehn/5252)) |

## Τι πρέπει να επιβεβαιωθεί πριν από την αγορά

Τα περισσότερα κενά αφορούν τη συμπεριφορά του UG67. Ο UG67 δεν έχει δικό του δημόσιο οδηγό, οπότε όλα τα χαρακτηριστικά του NS προέρχονται από τον **οδηγό του UG65**, με την υπόθεση ότι οι δύο πύλες έχουν κοινό firmware. Η υπόθεση αυτή στηρίζεται στο ότι ο ChirpStack δίνει ενιαίο όριο firmware 60.0.0.43 και για τα δύο μοντέλα ([Ε] [ChirpStack Milesight](https://www.chirpstack.io/docs/gateway-configuration/milesight.html)). Το datasheet του UG67 που διαβάσαμε είναι αντίγραφο του 2020.

| Κενό | Πώς κλείνει |
|---|---|
| Επιβιώνει το buffer των 10.000 μηνυμάτων MQTT μετά από επανεκκίνηση ή διακοπή ρεύματος; Ξαναστέλνει το HTTP(S); | Δοκιμή στον πάγκο (Φάση 1) και ερώτηση στη Milesight |
| Ποιο firmware του UG67 αντιστοιχεί στον οδηγό V2.14; Πόσες συσκευές χωρά το NS (όχι «2000+ nodes» ραδιοφωνικά); | Σελίδα Status στη συσκευή, Milesight |
| Ποια όρια έχει το OPC UA στο S7-1200 (συνεδρίες, κόμβοι, monitored items); Οι πηγές της κοινότητας διαφωνούν (2–10 συνεδρίες) | Ανάγνωση του Siemens 109755846 και δοκιμή στον 1214C |
| Μπορούν να αφαιρεθούν πλήρως το endpoint «None» και η ανώνυμη πρόσβαση; Υποστηρίζεται Modbus TCP Secure; | Εγχειρίδιο S7-1200 / TIA, δοκιμή στον πάγκο |
| Ποια είναι η επίσημη θερμοκρασία λειτουργίας του S7-1214C και του Karbon 410; | Datasheets Siemens / OnLogic |
| Πόσο θερμαίνεται ο πίνακας στην Ιεράπετρα τον Ιούλιο-Αύγουστο; Η εκτίμηση +10–20 °C πάνω από τον αέρα **δεν** έχει πηγή | Καταγραφικό από τώρα. Καλοκαιρινά δεδομένα θα υπάρξουν μόνο του χρόνου |
| Δίνει το CSV export του ThingPark AppKey σε απλό κείμενο; Πόσες από τις 329 συσκευές είναι ABP; Υπάρχει εντολή re-join με downlink για Dragino και Seeed; | Περιβάλλον ThingPark, Dragino, Seeed |
| Τι κάνει το D2D χωρίς επιβεβαίωση, ποιος είναι ο κρυπτογραφικός αλγόριθμος, υπάρχει προστασία από επανάληψη; | Τεχνική υποστήριξη Milesight |
| Σερβίρει ώρα το GNSS του UG67 ή του router; Αναφέρθηκε stratum 16 σε Teltonika προς PLC ([Κ] [Teltonika community](https://community.teltonika.lt/t/ntp-server-synch/17415)) | Δοκιμή στον πάγκο. Εναλλακτικά Teltonika NTP001 |
| Μπορεί το SITOP UPS1600 να αναφέρει την κατάσταση της μπαταρίας στο S7-1200; | Datasheet Siemens |
| Ποιοι είναι οι Έλληνες διανομείς και οι τιμές με ΦΠΑ; Υπάρχει εγκαταστάτης Priva, Ridder ή Argus στην Κρήτη; | Τηλεφωνικά, μέσω συνεταιρισμών |

## Συμπέρασμα

Η αυτονομία εδώ δεν εξαρτάται από το πόσο έξυπνο είναι το κουτί. Εξαρτάται από το **πού σταματά κάθε αστοχία**. Το ερώτημα που ξεχωρίζει τις αρχιτεκτονικές δεν είναι «ποιο κουτί κάνει τα περισσότερα». Είναι «τι συνεχίζει να δουλεύει όταν πεθάνει αυτό το κουτί». Γι' αυτό η Α κερδίζει, παρότι έχει ένα κουτί παραπάνω. Γι' αυτό επίσης η πιο κρίσιμη αγορά δεν είναι ο υπολογιστής αλλά ο **πίνακας**: η θέση του, η σκιά του και ο αισθητήρας θερμοκρασίας του. Από αυτά εξαρτάται αν το edge, το UPS και το LiFePO4 δίνουν στην πράξη όσα γράφουν τα datasheets τους τον Αύγουστο στην Ιεράπετρα.

Το μάθημα από το TagoIO, όπου ο έλεγχος επιβεβαίωσης ξαναέστελνε οποιαδήποτε ανεπιβεβαίωτη εντολή στους UC511, μεταφέρεται αυτούσιο στο νέο σχέδιο. Στο νέο σχέδιο **καμία εντολή δεν επιζεί από επανεκκίνηση και καμία δεν ξαναστέλνεται μετά τη λήξη της**. Το PLC επιβάλλει αυτόν τον κανόνα, όχι το edge. Αν αυτό ενσωματωθεί στη Φάση 3 και ελεγχθεί με τις Τ2 και Τ6, το πιλοτικό του Βασσάλου μπορεί να γίνει το πρότυπο για όλες τις επόμενες εγκαταστάσεις, χωρίς νέα αρχιτεκτονική.
